---
file: products_inverters_ongrid.md
purpose: Inversores on-grid activos (sin batería, inyección o consumo en red)
usage: Consultar en Paso 5 para BOM on-grid. Verificar PVmax antes de asignar paneles.
---

# INVERSORES ON-GRID

> Marca prioritaria: Growatt. Alternativas: Deye, Chisage, Solplanet, Huawei.

## Monofásicos — Growatt (marca prioritaria)

| SKU | Modelo | P AC (W) | MPPT | PV max (W) | V max (V) | I max (A) | Dongle |
| :--- | :--- | :---: | :---: | :---: | :---: | :---: | :--- |
| 036076 | Growatt 1500 TL-X MIC | 1.500 | 1 | — | — | — | 037030 |
| 576009 | Growatt OnGrid 2000W 1MPPT | 2.000 | 1 | — | — | — | 037030 |
| 576020 | Growatt 2500W 1MPPT | 2.500 | 1 | — | — | — | 037030 |
| 037005 | Growatt Mono 2MPPT 4200W | 4.200 | 2 | — | — | — | 037030 |
| 576044 | Growatt MIC-3000TL-X2 | 3.000 | 1 | 4.500 | 550 | 16 | 037030 |
| 039014 | Growatt MIN-6000TL-X2 | 6.000 | 2 | 9.000 | 550 | 16 | 039016 |
| 575991 | Growatt MIN-10000TL-X2 | 10.000 | 3 | 15.000 | 600 | 18 | 039016 |
| 038007 | Growatt 5000 TLX MIN | 5.000 | — | — | — | — | 037030 |
| 575970 | Growatt MIN-6000TL-X2 (variante) | 6.000 | 2 | 9.000 | 550 | 16 | 039016 |

## Trifásicos — Growatt

| SKU | Modelo | P AC (W) | MPPT | PV max (W) | V max (V) | I max (A) | Dongle |
| :--- | :--- | :---: | :---: | :---: | :---: | :---: | :--- |
| 575972 | Growatt MOD6000TL3-X | 6.000 | 2 | 9.000 | 1100 | 13 | 039016 |
| 575973 | Growatt MOD10KTL3-X | 10.000 | 2 | 15.000 | 1100 | 13 | 039016 |
| 039017 | Growatt MOD10KTL3-X | 10.000 | 2 | 15.000 | 1100 | 13 | 039016 |
| 038016 | Growatt MID15KTL3-X | 15.000 | 2 | 22.500 | 1100 | 13/26 | 039016 |
| 043008 | Growatt MID20KTL3-X | 20.000 | 2 | 30.000 | 1100 | 25 | 039016 |
| 043009 | Growatt MID25KTL3-X | 25.000 | 2 | 37.500 | 1100 | 25 | 039016 |
| 043007 | Growatt MID30KTL3-X2 | 30.000 | 2 | 45.000 | 1100 | 32/48 | 039016 |
| 043010 | Growatt MID40KTL3-X | 40.000 | 4 | 60.000 | 1100 | 26 | 039016 |
| 575745 | Growatt MAC60KTL3-XLV | 60.000 | 3 | 90.000 | 600 | 55 | 039016 |
| 576025 | Growatt MAX60KTL3 LV (anti-arco) | 60.000 | 6 | 90.000 | 1100 | 26 | 039016 |
| 575746 | Growatt MAX50KTL3 LV | 50.000 | 6 | 75.000 | 1100 | 26 | 039016 |
| 039018 | Growatt MAX80KTL3 LV AFCI | 80.000 | 7 | 120.000 | 600 | 26 | 039016 |
| 575974 | Growatt MAX110KTL3-X2 LV | 110.000 | 8 | 165.000 | 1100 | 45 | 039016 |
| 575975 | Growatt MAX125KTL3-X2 LV | 125.000 | 8 | 187.500 | 1100 | 45 | 039016 |

## Monofásicos — Alternativas

| SKU | Marca / Modelo | P AC (W) | Notas |
| :--- | :--- | :---: | :--- |
| 576178 | Deye OnGrid Mono 2kW — WiFi y CT incluidos | 2.000 | Sin dongle externo |
| 575994 | Chisage OnGrid Mono 6kW 2MPPT — WiFi y limitador incluidos | 6.000 | — |
| 576193 | Solplanet OnGrid Mono 6kW 2MPPT AFCI | 6.000 | — |

## Trifásicos — Alternativas

| SKU | Marca / Modelo | P AC (W) | Notas |
| :--- | :--- | :---: | :--- |
| 576126 | Deye OnGrid Tri 6kW — WiFi incluido | 6.000 | — |
| 576146 | Deye OnGrid Tri 10kW — WiFi incluido | 10.000 | — |
| 576155 | Deye OnGrid Tri 15kW — WiFi incluido | 15.000 | SUN-15K-G06P3-EU-A |
| 576127 | Deye OnGrid Tri 25kW — WiFi incluido | 25.000 | — |
| 575995 | Chisage OnGrid Tri 6kW 2MPPT — WiFi y limitador incluidos | 6.000 | — |
| 575996 | Chisage OnGrid Tri 15kW 3MPPT — WiFi y limitador incluidos | 15.000 | — |
| 575997 | Chisage OnGrid Tri 20kW 3MPPT — WiFi y limitador incluidos | 20.000 | — |
| 575998 | Chisage OnGrid Tri 75kW 6MPPT — WiFi y limitador incluidos | 75.000 | — |
| 576100 | Solplanet ASW 10K-LT-G2 Pro AFCI | 10.000 | — |
| 576153 | Solplanet ASW 15K-LT-G2 Pro AFCI | 15.000 | — |
| 576181 | Solplanet OnGrid 60kW 8MPPT Trifásico AFCI | 60.000 | — |
| 576194 | Solplanet OnGrid 6kW Trifásico AFCI | 6.000 | — |
| 576195 | Solplanet OnGrid 10kW 2MPPT Trifásico AFCI | 10.000 | — |
| 576197 | Solplanet OnGrid 20kW 2MPPT Trifásico AFCI | 20.000 | — |
| 576152 | Huawei SUN2000 5kW Trifásico 2MPPT | 5.000 | 5 años garantía extensible |
| 576158 | Huawei SUN2000-50KTL-M3 Trifásico 50kW 4MPPT | 50.000 | — |
| 576120 | Huawei SUN2000-150KTL-MG0 Trifásico 150kW 7MPPT | 150.000 | — |

## Dongles / WiFi

| SKU | Descripción | Compatible con |
| :--- | :--- | :--- |
| 037030 | Módulo Dongle WiFi-F Growatt OnGrid | Línea MIC/MIN Growatt |
| 039016 | Módulo Dongle WiFi Nueva Línea X Growatt | Línea X Growatt |
| 575738 | Módulo Dongle WiFi LAN Growatt (cable internet) | Growatt general |
| 575976 | Módulo WiFi Shinemaster Growatt | Growatt general |
| 575977 | Módulo WiFi Shine 4G-X Growatt | Growatt general |